{
  "_schema_version": "1.0",
  "_created": "2026-05-05",
  "_note": "Valori organizzati in tre sezioni distinte. Nessun valore passa al motore senza passare da simulation_defaults.",

  "id": "foxess-gmax-215",
  "brand": "Fox ESS",
  "family": "G-MAX",
  "description": "Sistema BESS industriale 215 kWh / 100 kW, chimica LFP, raffreddamento a liquido, outdoor.",

  "datasheet_official": {
    "_fonte": "Datasheet ufficiale Fox ESS G-MAX",
    "model": "GM215kWh-100kW-2h",
    "model_variant_note": "GM215kWh-100kW-2hE compare nella presentazione introduttiva — variante non chiarita",
    "capacita_nominale_kwh": 215,
    "capacita_pack_kwh": 53.76,
    "n_pack": 4,
    "potenza_nominale_kw": 100,
    "potenza_picco_kw": 110,
    "chimica": "LFP 3.2/280",
    "dod_pct": 100,
    "cicli_vita": 8000,
    "soh_eol_pct": 70,
    "cicli_vita_condizioni": "25°C, 100% DOD, 0.5C carica / 0.5C scarica",
    "efficienza_rte_min": 0.89,
    "range_tensione_batteria_v": "672–876",
    "tensione_ac_v": "230/400",
    "tensione_ac_nota": "380/400 V compare nella presentazione — lieve incongruenza documentale",
    "thdi_pct_max": 3,
    "fattore_potenza_min": 0.99,
    "frequenza_hz": "50/60",
    "temperatura_min_c": -25,
    "temperatura_max_c": 55,
    "temperatura_max_nota": "60°C compare nella presentazione — usato il dato prudenziale del datasheet",
    "umidita_operativa_pct": "0–95 senza condensazione",
    "umidita_nota": "5–95% compare nella presentazione — lieve differenza documentale",
    "ip_sistema": "IP54",
    "ip_pack": "IP67",
    "ip_cabinet": "IP66",
    "raffreddamento": "liquid",
    "rumore_db_max": 75,
    "dimensioni_mm": "1040 × 1500 × 2200",
    "peso_kg_max": 2500,
    "altitudine_max_m": 3000,
    "protezione_antincendio": "aerosol",
    "installazione": "outdoor (indoor con condizioni specifiche di ventilazione e antincendio)",
    "garanzia_anni": 10,
    "max_unita_parallelo_ongrid": 10,
    "max_unita_parallelo_offgrid": 5,
    "comunicazione": "Ethernet",
    "comunicazione_nota": "4G / Wi-Fi / 5G compaiono in altri materiali — da distinguere tra interfaccia locale e connettività cloud",
    "certificazioni": [
      "CEI 0-21", "CEI 0-16",
      "EN 50549-1", "EN 50549-2", "EN 50549-10",
      "G99",
      "UN 38.3", "IEC 62619", "IEC 62477-1",
      "IEC 61000-6-2", "IEC 61000-6-4"
    ]
  },

  "test_lab_reference": {
    "_fonte": "Slide Fox ESS — test a temperatura controllata. NON datasheet ufficiale.",
    "_avvertenza": "Valori misurati in condizioni ideali. Prestazioni reali dipendono da temperatura, C-rate, stato di invecchiamento.",
    "condizioni": "25°C, 100% DOD",
    "rte_by_crate": {
      "0.5C_anno0":  0.9336,
      "0.33C_anno0": 0.9405,
      "0.25C_anno0": 0.9435,
      "0.5C_fine_vita": ">0.92"
    }
  },

  "simulation_defaults": {
    "_nota": "Ipotesi esplicite usate dal motore. Possono essere sovrascritte nel case file.",
    "capacita_nominale_kwh": 215,
    "potenza_nominale_kw": 100,
    "soc_min": 0.05,
    "soc_max": 0.95,
    "efficienza_roundtrip": 0.89,
    "efficienza_roundtrip_fonte": "datasheet_official — valore prudenziale",
    "efficienza_roundtrip_override_ottimistico": 0.9336,
    "efficienza_roundtrip_override_fonte": "test_lab_reference — 25°C, 0.5C, anno 0",
    "degradazione_annua": 0.02,
    "degradazione_annua_fonte": "ASSUNZIONE PROVVISORIA — 2%/yr. Nessun dato calendario esplicito nei materiali disponibili.",
    "anni_vita": 15,
    "anni_vita_fonte": "Ipotesi commerciale/economica. Garanzia = 10 anni. Vita da cicli >> 15 anni all'uso tipico industriale.",
    "om_rate": 0.01
  },

  "open_questions": [
    {
      "id": "OQ2",
      "campo": "degradazione_annua",
      "problema": "Il datasheet certifica 8000 cicli → 70% SOH. A ~80 cicli/yr (uso S4 tipico) la vita da cicli supererebbe 100 anni — non è il vincolo reale. Non c'è un dato esplicito di degradazione da calendario nei materiali disponibili.",
      "valore_usato": 0.02,
      "stato": "ASSUNZIONE PROVVISORIA — da aggiornare con dato Fox ESS se disponibile"
    },
    {
      "id": "OQ3",
      "campo": "model_exact",
      "dettaglio": "GM215kWh-100kW-2h vs GM215kWh-100kW-2hE — variante non chiarita nei materiali. Irrilevante per il motore.",
      "stato": "APERTO — bassa priorità"
    },
    {
      "id": "OQ4",
      "campo": "costo_installato_eur_kwh",
      "dettaglio": "Non è un dato di scheda tecnica. Va nel case file come parametro commerciale, non nel catalogo prodotto.",
      "stato": "BY DESIGN — fuori da questo file"
    }
  ],

  "use_cases_dichiarati": [
    "peak shaving / peak load capping",
    "self-consumption optimization",
    "load shedding",
    "PV-storage energy control",
    "frequency regulation",
    "limitation of feed-in and reference power",
    "variable electricity tariffs / time-shift (richiede EMS esterno)",
    "forecast-based charging (richiede EMS esterno)",
    "parallel operation of several G-MAX"
  ]
}
